<!DOCTYPE html>
<html lang="zh">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>开关柜电气连接点 · 温度监测预警诊断科普</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
            font-family: 'Inter', 'Segoe UI', Roboto, system-ui, sans-serif;
        }
        body {
            background: #eef5fa;
            display: flex;
            flex-direction: column;
            align-items: center;
            padding: 30px 20px;
        }
        .article {
            max-width: 1100px;
            width: 100%;
            background: white;
            border-radius: 50px;
            box-shadow: 0 25px 50px -12px rgba(0,20,40,0.35);
            overflow: hidden;
            padding: 40px 50px;
            border: 1px solid rgba(59,130,246,0.2);
        }
        h1 {
            font-size: 2.6rem;
            font-weight: 700;
            background: linear-gradient(145deg, #0f2b4b, #1e4b77);
            -webkit-background-clip: text;
            -webkit-text-fill-color: transparent;
            margin-bottom: 10px;
            letter-spacing: -0.02em;
        }
        .subhead {
            font-size: 1.2rem;
            color: #2c5779;
            border-left: 5px solid #3b82f6;
            padding-left: 22px;
            margin: 20px 0 30px 0;
            background: #f0f8ff;
            border-radius: 0 30px 30px 0;
            line-height: 1.6;
            padding: 16px 24px;
        }
        h2 {
            font-size: 1.9rem;
            font-weight: 600;
            color: #113355;
            margin: 40px 0 20px 0;
            border-bottom: 3px solid #cbdff2;
            padding-bottom: 10px;
        }
        h3 {
            font-size: 1.3rem;
            font-weight: 600;
            color: #1d4663;
            margin: 25px 0 15px 0;
        }
        p {
            color: #24425f;
            line-height: 1.7;
            font-size: 1.05rem;
            margin: 18px 0;
        }
        .highlight {
            background: #e1f0fa;
            padding: 2px 10px;
            border-radius: 30px;
            font-weight: 500;
            color: #0a3652;
        }
        .equation {
            background: #f2f7fc;
            padding: 16px 24px;
            border-radius: 30px;
            font-family: 'Courier New', monospace;
            font-size: 1.3rem;
            text-align: center;
            margin: 25px 0;
            color: #022b49;
            border: 1px solid #b8d1e9;
            box-shadow: inset 0 2px 5px rgba(0,0,0,0.02);
        }
        .grid-2 {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 30px;
            margin: 30px 0;
        }
        .card {
            background: #f6fafe;
            border-radius: 36px;
            padding: 25px;
            border: 1px solid #cfdef5;
            box-shadow: 0 6px 14px rgba(0,25,50,0.06);
        }
        .card h4 {
            font-size: 1.4rem;
            color: #103a5c;
            margin-bottom: 15px;
            display: flex;
            align-items: center;
            gap: 8px;
        }
        .diagram-container {
            background: #ffffff;
            border-radius: 30px;
            padding: 20px;
            border: 1px solid #b7d3ed;
            margin: 20px 0;
        }
        canvas {
            display: block;
            width: 100%;
            height: auto;
            border-radius: 20px;
            background: #0b1d30;
        }
        .legend-bar {
            display: flex;
            align-items: center;
            gap: 20px;
            margin: 15px 0;
        }
        .color-gradient {
            width: 200px;
            height: 20px;
            background: linear-gradient(to right, #313695, #4575b4, #74add1, #abd9e9, #e0f3f8, #ffffbf, #fee090, #fdae61, #f46d43, #d73027, #a50026);
            border-radius: 30px;
        }
        .badge {
            background: #2b5797;
            color: white;
            padding: 4px 15px;
            border-radius: 40px;
            font-size: 0.9rem;
            font-weight: 400;
        }
        .warning-note {
            background: #fff9e0;
            border-left: 6px solid #eab308;
            padding: 18px 25px;
            border-radius: 30px;
            margin: 30px 0;
            color: #51400c;
        }
        .footer {
            margin-top: 50px;
            text-align: center;
            color: #5480a9;
            border-top: 1px dashed #9eb9d6;
            padding-top: 30px;
        }
        .equation small {
            font-size: 0.9rem;
            color: #4d6f8f;
        }
        ul {
            color: #1c4462;
            padding-left: 25px;
            line-height: 1.8;
        }
    </style>
</head>
<body>
<!-- 知识库导航条 -->
<div style="background:#070d1a;border-bottom:1px solid rgba(0,180,255,0.15);padding:0.6rem 1.5rem;display:flex;align-items:center;gap:1rem;font-size:0.85rem;font-family:'Segoe UI',system-ui,sans-serif;">
  <a href="../../index.html" style="color:#00b4ff;text-decoration:none;">⚡ 电力在线监测知识库</a>
  <span style="color:#5a7a99;">/</span>
  <a href="index.html" style="color:#00b4ff;text-decoration:none;">AI调研</a>
  <span style="color:#5a7a99;">/</span>
  <span style="color:#d0e8ff;">开关柜温度监测预警科普</span>
  <span style="margin-left:auto;background:rgba(170,100,255,0.12);color:#c084fc;padding:0.2rem 0.7rem;border-radius:10px;border:1px solid rgba(170,100,255,0.25);font-size:0.75rem;">AI生成</span>
</div>
<div class="article">
    <h1>🔍 开关柜电气连接点<br>温度监测 · 预警 · 诊断方案</h1>
    <div class="subhead">
        基于三相触头温度数据的智能分析体系 —— 从温差判异到载流量估算，构建设备热状态全景图
    </div>

    <!-- 引言 -->
    <p>开关柜内部电气连接点（如断路器上下触头、电缆接头）是电流传导的关键节点。由于接触电阻变化、螺栓松动、氧化腐蚀等原因，连接点过热占开关柜故障的<strong class="highlight">70%以上</strong>。在线温度监测能提前发现隐患，但只有结合智能分析算法，才能真正实现预警与诊断。</p>

    <h2>⚙️ 一、物理基础：为什么温度反映故障？</h2>
    <p>根据焦耳定律，连接点的发热功率为 \( P = I^2 \cdot R \)，其中 \( R \) 为接触电阻。热量通过对流、传导、辐射散失，当发热与散热平衡时，形成稳定温升 \(\Delta T = T - T_{\text{环境}}\)。热平衡方程简化为：</p>
    <div class="equation">
        \( I^2 R = K \cdot \Delta T \)  &nbsp;&nbsp; <small>（K为综合散热系数）</small>
    </div>
    <p>在电流 \( I \) 不变的情况下，接触电阻 \( R \) 增大会直接导致温升 \(\Delta T\) 升高。因此，<strong>温度是接触电阻劣化的直观指示器</strong>。</p>

    <h2>📊 二、横向比对：三相温差判异原理</h2>
    <p>同一开关柜的三相触头电气参数、散热条件、环境温度完全相同，且正常运行时三相电流基本平衡。因此，<strong>正常状态下三相温度应非常接近（通常温差＜5K）</strong>。若某一相温度明显偏高，说明该相接触电阻异常增大。</p>
    <div class="grid-2">
        <div class="card">
            <h4>🔹 温差判据</h4>
            <p>设三相温度分别为 \(T_A, T_B, T_C\)，环境温度 \(T_{amb}\)，计算温升 \(\Delta T_i = T_i - T_{amb}\)。当最大温升与最小温升之差超过<strong class="highlight">15K</strong>时，判定为存在异常相（参考IEEE及DL/T 664标准）。</p>
            <p>温差15K对应的接触电阻比约为 \(R_{\text{max}}/R_{\text{min}} = \Delta T_{\text{max}}/\Delta T_{\text{min}} \approx 1.5\)，已构成重要缺陷。</p>
        </div>
        <div class="card">
            <h4>🔹 三相温差可视化</h4>
            <div class="diagram-container">
                <canvas id="canvasTempBars" width="400" height="200" style="width:100%; height:auto;"></canvas>
            </div>
            <p style="margin-top: 10px;">示例：A相48°C，B相72°C，C相50°C（环境24°C）。温升分别为24K、48K、26K，B相温升为A相2倍，温差22K > 15K，判定B相异常。</p>
        </div>
    </div>

    <h2>🌡️ 三、热力云图：温度场分布可视化</h2>
    <p>通过在触头区域布置多个传感器或采用红外热像技术，可以重构触头周围的二维温度场。热力云图能直观显示热点位置、热扩散范围，辅助判断故障严重程度。</p>
    <div class="diagram-container" style="text-align: center;">
        <canvas id="canvasHeatCloud" width="700" height="240" style="width:100%; height:auto; border-radius: 20px;"></canvas>
        <div class="legend-bar">
            <span>20°C</span>
            <div class="color-gradient"></div>
            <span>95°C</span>
        </div>
        <p>模拟开关柜触头热力云图（B相接触不良，呈现明显高温区域）</p>
    </div>

    <h2>🔌 四、载流量估算：利用正常相推算电流</h2>
    <p>在排除异常相后，可以根据正常相的温升反推当前负荷电流。由热平衡公式变换得：</p>
    <div class="equation">
        \( I = I_{\text{rated}} \cdot \sqrt{\frac{\Delta T_{\text{normal}}}{\Delta T_{\text{rated}}}} \)
    </div>
    <p>其中 \(I_{\text{rated}}\) 为额定电流（对应额定温升 \(\Delta T_{\text{rated}}\)，例如额定电流600A时温升30K）。使用正常相平均温升计算，能避免异常相接触电阻变化带来的误差。</p>
    <div class="grid-2">
        <div class="card">
            <h4>✅ 正常相估算</h4>
            <p><strong>本例数据</strong>：A相温升24K，C相温升26K，平均25K；额定600A对应30K。则估算电流：</p>
            <p style="font-size: 1.8rem; font-weight:700; color:#0b4b3a;">\( 600 \times \sqrt{25/30} \approx 548 \text{ A} \)</p>
            <p>与系统实际电流(550A)高度吻合。</p>
        </div>
        <div class="card">
            <h4>⚠️ 异常相估算偏差</h4>
            <p>若错误使用B相（温升48K）估算：\( 600 \times \sqrt{48/30} \approx 758 \text{ A} \)，比实际高出38%，完全失真。因此<strong>必须先排除异常相</strong>。</p>
        </div>
    </div>

    <h2>📈 五、综合预警诊断方案</h2>
    <p>将上述方法整合，形成多层次诊断逻辑：</p>
    <ul>
        <li><strong>1. 数据清洗：</strong>滤波去噪，剔除野点，保证数据质量。</li>
        <li><strong>2. 横向比对：</strong>实时计算三相温差，若 >15K 标记异常相并报警。</li>
        <li><strong>3. 动态阈值：</strong>基于历史正常数据建立“温度-电流”回归模型，实时判断是否超出置信区间（早期预警）。</li>
        <li><strong>4. 载流量估算：</strong>利用正常相推算系统电流，与SCADA实测电流对比，校验传感器可靠性。</li>
        <li><strong>5. 热力云图：</strong>若具备多点测温或红外热像，生成温度场分布，辅助定位故障点。</li>
        <li><strong>6. 趋势分析：</strong>记录温升变化率，预测故障发展速度，指导检修时机。</li>
    </ul>
    <div class="warning-note">
        <strong>📌 典型案例：</strong>某10kV开关柜监测到B相触头温度持续高于A/C相18K，且温升速率加快。系统判定B相异常，建议停电检查。发现触头螺栓松动，接触电阻增大为2.1倍，处理后三相温度恢复平衡。避免了因过热导致的绝缘损坏事故。
    </div>

    <h2>🎯 总结</h2>
    <p>基于三相温差的横向比对是诊断电气连接点故障的核心手段，结合动态阈值、载流量估算和热力云图，可构建完整的温度监测预警诊断体系。该方法充分利用单点温度数据，不依赖额外传感器，成本低、可靠性高，是智能化运维的重要基石。</p>

    <div class="footer">
        ⚡ 科普内容基于IEEE Std 1242、DL/T 664及多年现场经验总结 · 所有数据均为模拟演示
    </div>
</div>

<script>
(function() {
    // 绘制温差柱状图
    const barCanvas = document.getElementById('canvasTempBars');
    if (barCanvas) {
        const ctx = barCanvas.getContext('2d');
        const w = barCanvas.width = 400;
        const h = barCanvas.height = 200;
        ctx.clearRect(0,0,w,h);
        // 背景
        ctx.fillStyle = '#0e2237';
        ctx.fillRect(0,0,w,h);
        const data = [48, 72, 50]; // 温度
        const ambient = 24;
        const colors = ['#3b82f6', '#dc2626', '#3b82f6'];
        const labels = ['A相', 'B相', 'C相'];
        const barWidth = 70;
        const startX = 70;
        for (let i=0; i<3; i++) {
            let x = startX + i*100;
            let height = (data[i] - 20) * 2.5; // 缩放，最高约200
            if (height > 160) height = 160;
            ctx.fillStyle = colors[i];
            ctx.fillRect(x, h-40-height, barWidth, height);
            // 温度文字
            ctx.font = 'bold 14px "Segoe UI"';
            ctx.fillStyle = 'white';
            ctx.fillText(data[i]+'°C', x+10, h-50-height);
            ctx.font = '12px "Segoe UI"';
            ctx.fillStyle = '#bdd3f0';
            ctx.fillText(labels[i], x+20, h-15);
        }
        // 环境线
        ctx.strokeStyle = '#fbbf24';
        ctx.setLineDash([5,3]);
        ctx.beginPath();
        ctx.moveTo(30, h-40-(ambient-20)*2.5);
        ctx.lineTo(w-30, h-40-(ambient-20)*2.5);
        ctx.stroke();
        ctx.fillStyle = '#fbbf24';
        ctx.font = 'bold 12px "Segoe UI"';
        ctx.fillText('环境24°C', w-150, h-50-(ambient-20)*2.5);
        ctx.setLineDash([]);
    }

    // 绘制热力云图 (简化版，用渐变圆模拟)
    const cloudCanvas = document.getElementById('canvasHeatCloud');
    if (cloudCanvas) {
        const ctx = cloudCanvas.getContext('2d');
        const w = cloudCanvas.width = 700;
        const h = cloudCanvas.height = 240;
        // 绘制径向渐变背景 (模拟高斯热点)
        const imageData = ctx.createImageData(w, h);
        const data = imageData.data;
        // 定义三个热源 (与之前类似)
        const hotspots = [
            { cx: 180, cy: 120, intensity: 38 }, // A相
            { cx: 350, cy: 130, intensity: 72 }, // B相 (强)
            { cx: 520, cy: 110, intensity: 42 }  // C相
        ];
        for (let y=0; y<h; y++) {
            for (let x=0; x<w; x++) {
                let t = 24; // 环境
                for (let hh of hotspots) {
                    let dx = x - hh.cx;
                    let dy = y - hh.cy;
                    let dist = Math.sqrt(dx*dx + dy*dy);
                    t += hh.intensity * Math.exp(-dist/70 * 1.5);
                }
                t = Math.min(95, Math.max(20, t));
                // 颜色映射
                const colors = [
                    [49,54,149],[69,117,180],[116,173,209],[171,217,233],
                    [224,243,248],[255,255,191],[254,224,144],[253,174,97],
                    [244,109,67],[215,48,39],[165,0,38]
                ];
                let norm = (t-20)/(95-20);
                if (norm<0) norm=0; if (norm>1) norm=1;
                let pos = norm * (colors.length-1);
                let idx1 = Math.floor(pos);
                let idx2 = Math.min(idx1+1, colors.length-1);
                let frac = pos - idx1;
                let c1 = colors[idx1], c2 = colors[idx2];
                let r = Math.round(c1[0] + frac*(c2[0]-c1[0]));
                let g = Math.round(c1[1] + frac*(c2[1]-c1[1]));
                let b = Math.round(c1[2] + frac*(c2[2]-c1[2]));
                let i = (y*w + x)*4;
                data[i] = r; data[i+1]=g; data[i+2]=b; data[i+3]=255;
            }
        }
        ctx.putImageData(imageData, 0, 0);
        // 绘制标记
        ctx.shadowColor = '#000';
        ctx.shadowBlur = 8;
        ctx.strokeStyle = 'white';
        ctx.lineWidth = 2;
        ctx.setLineDash([6,4]);
        ctx.beginPath(); ctx.arc(180,120,25,0,2*Math.PI); ctx.stroke();
        ctx.beginPath(); ctx.arc(350,130,30,0,2*Math.PI); ctx.stroke();
        ctx.beginPath(); ctx.arc(520,110,25,0,2*Math.PI); ctx.stroke();
        ctx.font = 'bold 16px "Segoe UI"';
        ctx.fillStyle = 'white';
        ctx.fillText('A', 165,80);
        ctx.fillText('B', 335,70);
        ctx.fillText('C', 505,60);
        ctx.fillStyle = '#ffd966';
        ctx.font = 'bold 14px "Segoe UI"';
        ctx.fillText('接触不良', 300,190);
        ctx.setLineDash([]);
    }
})();
</script>
</body>
</html>